<!DOCTYPE html>
<html lang="he" dir="rtl">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <script>document.documentElement.classList.add('js')</script>
  <link rel="preload" href="../fonts/heebo-200-700-hebrew.woff2" as="font" type="font/woff2" crossorigin>
  <link rel="preload" href="../fonts/heebo-200-700-latin.woff2" as="font" type="font/woff2" crossorigin>
  <title>גנרטורי חירום לחוות שרתים: N+1 ותשתית הדלק | ש.גוטובסקי בע״מ</title>
  <meta name="description" content="איך בנויה מערכת הגיבוי של חוות שרתים: גנרטורים ב־N+1, מיכלים ראשיים ומיכלי יום, צנרת הזנה ובקרה, ולמה תשתית הדלק קובעת אם הגיבוי יעבוד.">
  <link rel="canonical" href="https://gotovski.co.il/articles/data-center-generator-farm.html">
  <meta property="og:type" content="article">
  <meta property="og:locale" content="he_IL">
  <meta property="og:site_name" content="ש.גוטובסקי בע״מ">
  <meta property="og:title" content="גנרטורי חירום לחוות שרתים: N+1 ותשתית הדלק">
  <meta property="og:description" content="גנרטורים בתצורת N+1, מיכלי דלק, צנרת הזנה ובקרה: איך בנוי הגיבוי החשמלי של חוות שרתים.">
  <meta property="og:url" content="https://gotovski.co.il/articles/data-center-generator-farm.html">
  <meta property="og:image" content="https://gotovski.co.il/images/share/articles-data-center-generator-farm.jpg">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta property="og:image:alt" content="גנרטורי חירום לחוות שרתים: N+1 ותשתית הדלק | ש.גוטובסקי בע״מ, תשתיות דלק מאז 1972. בתמונה: מנוף מחזיק מיכל דלק שחור באוויר מעל בור מגודר, מבנה חוות השרתים ברקע">
  <meta name="twitter:image" content="https://gotovski.co.il/images/share/articles-data-center-generator-farm.jpg">
  <meta name="twitter:card" content="summary_large_image">
  <link rel="icon" href="../images/logo.png" type="image/png">
  <link rel="stylesheet" href="../css/fonts.css">
  <link rel="stylesheet" href="../css/styles.css?v=141">
  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@graph": [
      {
        "@type": "Article",
        "headline": "גנרטורי חירום לחוות שרתים: תצורת N+1, אחסון דלק ובקרה",
        "description": "איך בנויה מערכת הגיבוי החשמלי של חוות שרתים: גנרטורים בתצורת N+1, מיכלי דלק, צנרת הזנה, בקרה, פליטות ובדיקות עומס.",
        "image": "https://gotovski.co.il/images/data-center-generator-farm.webp",
        "inLanguage": "he",
        "author": { "@type": "Organization", "name": "ש.גוטובסקי בע״מ" },
        "publisher": { "@type": "Organization", "name": "ש.גוטובסקי בע״מ", "logo": { "@type": "ImageObject", "url": "https://gotovski.co.il/images/logo.png" } },
        "mainEntityOfPage": "https://gotovski.co.il/articles/data-center-generator-farm.html"
      },
      {
        "@type": "BreadcrumbList",
        "itemListElement": [
          { "@type": "ListItem", "position": 1, "name": "ראשי", "item": "https://gotovski.co.il/" },
          { "@type": "ListItem", "position": 2, "name": "מאמרים", "item": "https://gotovski.co.il/#articles" },
          { "@type": "ListItem", "position": 3, "name": "גנרטורי חירום לחוות שרתים" }
        ]
      }
    ]
  }
  </script>
  <link rel="alternate" hreflang="he" href="https://gotovski.co.il/articles/data-center-generator-farm.html">
  <link rel="alternate" hreflang="en" href="https://gotovski.co.il/en/articles/data-center-generator-farm.html">
  <link rel="alternate" hreflang="x-default" href="https://gotovski.co.il/articles/data-center-generator-farm.html">
</head>
<body data-root="../">
  <!-- אנימציית פתיחה: התחנה נבנית ב-6 שניות (פעם אחת בכל ביקור) -->
  <a class="skip-link" href="#main">דלג לתוכן</a>
  <div class="progress" aria-hidden="true"></div>

  <header class="header" data-theme="dark">
    <div class="navpill">
      <a class="navpill__logo" href="../index.html" aria-label="ש.גוטובסקי בע״מ – לעמוד הראשי"><img src="../images/logo.svg" alt="ש.גוטובסקי בע״מ" width="226" height="123"></a><a class="navpill__lang" href="../en/articles/data-center-generator-farm.html" lang="en" dir="ltr" aria-label="EN – English">EN</a>
      <button class="nav-toggle navpill__btn" type="button" aria-expanded="false" aria-controls="mobile-menu" aria-label="פתיחת תפריט"><span class="navpill__txt">תפריט</span><span class="nav-toggle__icon" aria-hidden="true"><span class="bars"></span></span></button>
    </div>
    <nav class="hnav" aria-label="ניווט ראשי">
      <ul><li><a href="../index.html#fields">תחומי ביצוע</a></li><li><a href="../services/data-center.html">חוות שרתים</a></li><li><a href="../projects.html">פרויקטים</a></li><li><a href="../articles.html">מאמרים</a></li><li><a href="../about.html">אודות</a></li></ul>
      <a class="hnav__tel" href="tel:+97286229307" aria-label="טלפון המשרד 08-622-9307"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1.9.4 1.8.7 2.7a2 2 0 0 1-.5 2.1L8 9.8a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.9.3 1.8.6 2.7.7a2 2 0 0 1 1.7 2z"/></svg><span class="ltr">08-622-9307</span></a>
    </nav>
    <a class="navpill navpill--cta" href="../contact.html">הצעת מחיר <span class="arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a>
  </header>
  <div class="mobile-menu mm" id="mobile-menu">
    <div class="mm__bg" aria-hidden="true"></div>
    <div class="mm__in">
      <div class="mm__nav">
        <ol class="mm__list">
          <li><a class="mm__item" href="../about.html" data-bg="0" data-cap="הצוות" data-sub="חברה משפחתית, דור שני בהנהלה"><span class="mm__ic"><img src="../images/about-crew.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>01</small><span class="mm__t">אודות</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a></li>
          <li><a class="mm__item" href="../story.html" data-bg="1" data-cap="מאז 1972" data-sub="משמוליק ועד עוזי ואייל"><span class="mm__ic"><img src="../images/about-open.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>02</small><span class="mm__t">הסיפור שלנו</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a></li>
          <li class="mm__has-sub"><button class="mm__item" type="button" aria-expanded="false" aria-controls="mm-sub" data-bg="2" data-cap="שישה תחומי ביצוע" data-sub="מהחפירה ועד המילוי הראשון"><span class="mm__ic"><img src="../images/fld-station.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>03</small><span class="mm__t">תחומי ביצוע</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></button>
            <div class="mm__sub" id="mm-sub" aria-label="תחומי ביצוע">
              <a href="../services/station-construction.html" data-bg="7" data-cap="הקמת תחנות דלק" data-sub="מהיתר ועד מילוי ראשון"><span class="mm__ic"><img src="../images/fld-station.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span>הקמת תחנות דלק</a>
              <a href="../services/station-renovation.html" data-bg="8" data-cap="שיפוץ ושדרוג" data-sub="בתחנה פעילה, בלי לסגור אותה"><span class="mm__ic"><img src="../images/fld-renovation.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span>שיפוץ ושדרוג תחנות</a>
              <a href="../services/gas-stations.html" data-bg="9" data-cap="תחנות גז" data-sub="תדלוק בגז, מהתשתית ועד הבטיחות"><span class="mm__ic"><img src="../images/fld-gas.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span>תחנות גז</a>
              <a href="../services/fuel-piping.html" data-bg="10" data-cap="צנרת דלק" data-sub="דופן כפולה, בדיקות לחץ ותיעוד"><span class="mm__ic"><img src="../images/fld-piping.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span>עבודות צנרת דלק</a>
              <a href="../services/earthworks.html" data-bg="11" data-cap="עבודות עפר" data-sub="חפירה, בורות מיכלים וריצוף"><span class="mm__ic"><img src="../images/fld-earthworks.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span>עבודות עפר ופיתוח</a>
              <a href="../services/data-center.html" data-bg="12" data-cap="חוות שרתים" data-sub="מיכלים, צנרת הזנה וגנרטורי חירום"><span class="mm__ic"><img src="../images/fld-datacenter.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span>תשתיות דלק לחוות שרתים<span class="mm__new">חדש</span></a>
            </div>
          </li>
          <li><a class="mm__item" href="../projects.html" data-bg="3" data-cap="פרויקטים" data-sub="חמישה־עשר פרויקטים מהצפון ועד אילות"><span class="mm__ic"><img src="../images/meta-area.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>04</small><span class="mm__t">פרויקטים</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a></li>
          <li><a class="mm__item" href="../gallery.html" data-bg="4" data-cap="גלריה" data-sub="צילומים מהשטח"><span class="mm__ic"><img src="../images/contact-btn-instagram.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>05</small><span class="mm__t">גלריה</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a></li>
          <li><a class="mm__item" href="../articles.html" aria-current="page" data-bg="5" data-cap="מאמרים" data-sub="מה כדאי לדעת לפני שמתחילים"><span class="mm__ic"><img src="../images/std-labour.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>06</small><span class="mm__t">מאמרים</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a></li>
          <li><a class="mm__item" href="../contact.html" data-bg="6" data-cap="צור קשר" data-sub="נחזור אליכם באותו יום עבודה"><span class="mm__ic"><img src="../images/contact-mobile.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><small>07</small><span class="mm__t">צור קשר</span><span class="mm__arr" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M19 12H5M12 19l-7-7 7-7"/></svg></span></a></li>
        </ol>
        <div class="mm__foot"><span>ש.גוטובסקי בע״מ · תשתיות דלק מאז 1972</span><span class="mm__links"><a href="../accessibility.html">נגישות</a><a href="../privacy.html">פרטיות</a><a href="https://www.instagram.com/gutovskiltd" lang="en" dir="ltr" target="_blank" rel="noopener">Instagram</a></span></div>
      </div>
      <div class="mm__vis">
        <div class="mm__cap" aria-hidden="true"><span class="mm__stamp">הדמיה</span><b data-mm-cap>שישה תחומי ביצוע</b><span data-mm-sub>מהחפירה ועד המילוי הראשון</span></div>
        <div class="mm__office">
          <div class="mm__hd"><span class="mm__ic"><img src="../images/contact-office.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><span class="mm__clock" data-clock dir="ltr">--:--</span><span class="mm__greet" data-greet hidden></span></div>
          <div class="footer__office"><span class="footer__office-dot" data-office-dot aria-hidden="true"></span><span data-office>א׳–ה׳ 8:00–16:00 · ו׳ עד 12:00</span></div>
          <div class="mm__row">
            <a class="mm__btn mm__btn--cta" href="../contact.html">הצעת מחיר</a>
            <a class="mm__btn" href="tel:+97286229307"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1.9.4 1.8.7 2.6a2 2 0 0 1-.5 2.1L8.1 9.7a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.8.3 1.7.5 2.6.7a2 2 0 0 1 1.7 2z"/></svg>משרד <span class="ltr">08-622-9307</span></a>
            <a class="mm__btn mm__btn--wa" href="https://wa.me/972502703674?text=%D7%A9%D7%9C%D7%95%D7%9D%2C%20%D7%94%D7%92%D7%A2%D7%AA%D7%99%20%D7%9E%D7%94%D7%90%D7%AA%D7%A8%20%D7%A9%D7%9C%20%D7%A9.%D7%92%D7%95%D7%98%D7%95%D7%91%D7%A1%D7%A7%D7%99%20%D7%95%D7%90%D7%A9%D7%9E%D7%97%20%D7%9C%D7%A9%D7%99%D7%97%D7%94%20%D7%A2%D7%9C%20%D7%A4%D7%A8%D7%95%D7%99%D7%A7%D7%98." target="_blank" rel="noopener"><span class="mm__ic"><img src="../images/contact-btn-whatsapp.webp" alt="" width="320" height="320" loading="lazy" decoding="async"></span>וואטסאפ</a>
            <a class="mm__btn" href="mailto:Office@gotovski.co.il"><span class="mm__ic"><img src="../images/contact-btn-mail.webp" alt="" width="256" height="256" loading="lazy" decoding="async"></span><span dir="ltr">Office@gotovski.co.il</span></a>
          </div>
        </div>
      </div>
    </div>
  </div>

  <main id="main">
    <section class="article-hero hero-split">
      <div class="container">
        <figure class="hero-fig"><img src="../images/hartuv-video-poster.webp" srcset="../images/hartuv-video-poster-480.webp 480w, ../images/hartuv-video-poster.webp 960w" sizes="(max-width: 900px) 92vw, 520px" alt="" width="960" height="540" fetchpriority="high" decoding="async"><figcaption>צילום מהשטח: הנפת מיכל דלק מעל הבור, מבנה חוות השרתים ברקע</figcaption></figure>
        <ol class="crumbs" aria-label="פירורי לחם">
          <li><a href="../index.html">ראשי</a></li>
          <li><a href="../articles.html">מאמרים</a></li>
          <li>גנרטורי חירום לחוות שרתים</li>
        </ol>
        <h1>גנרטורי חירום לחוות שרתים: תצורת N+1, אחסון דלק ובקרה</h1>
        <p class="article-hero__meta">מדריך מקצועי · זמן קריאה כ־7 דקות</p>
      </div>
    </section>

    <div class="container article-layout">
      <article class="article-body">
        <img src="../images/data-center-generator-farm.webp" srcset="../images/data-center-generator-farm-480.webp 480w, ../images/data-center-generator-farm-960.webp 960w, ../images/data-center-generator-farm.webp 1600w" sizes="(max-width: 900px) 90vw, 100vw" alt="הדמיית תכנון של מערך גנרטורי חירום לחוות שרתים: יחידות גנרטור בקונטיינרים, מיכלי דלק ומבנה בקרה" width="1600" height="899">

        <p>
          חוות שרתים נמדדת בזמינות. הפסקת חשמל של דקות בודדות יכולה לעלות ללקוחות שלה יותר מכל תשתית הגיבוי,
          ולכן כל חוות שרתים רצינית מחזיקה חוות גנרטורים שמסוגלת להחזיק את האתר כולו במשך שעות עד ימים.
          במאמר הזה נסביר איך בנויה מערכת כזו, מה המשמעות של תצורת N+1, ולמה דווקא תשתית הדלק, ולא הגנרטור עצמו,
          היא בדרך כלל החלק שקובע אם הגיבוי יעבוד כשצריך.
        </p>

        <h2>מה קורה ברגע שהחשמל נופל</h2>
        <p>
          כשאספקת החשמל מהרשת נקטעת, מערכות האל־פסק (UPS) מחזיקות את העומס באמצעות מצברים למשך שניות עד דקות.
          בזמן הזה הגנרטורים מותנעים, מגיעים למהירות ולמתח יציבים, ומפסק ההעברה האוטומטי (ATS) מעביר את העומס אליהם.
          כל התהליך אמור להסתיים בתוך שניות. משם הגנרטורים מחזיקים את האתר עד שהרשת חוזרת, או עד שנגמר הדלק.
        </p>

        <h2>תצורת N+1: יתירות שמאפשרת תחזוקה</h2>
        <p>
          האות N מציינת את מספר הגנרטורים הנדרש כדי לשאת את מלוא העומס של האתר. תצורת <strong>N+1</strong> פירושה גנרטור אחד
          נוסף מעבר לנדרש, כך שגם כשיחידה אחת מושבתת לתחזוקה או נכשלת, החווה עדיין מספקת את מלוא ההספק.
          חוות שרתים בדרגות זמינות גבוהות יותר עובדות בתצורות מחמירות עוד יותר, כמו 2N (שתי מערכות מלאות ונפרדות).
        </p>
        <p>
          לדוגמה, אתר שצורך 18 מגה־וואט יכול להיבנות מעשר יחידות של 2 מגה־וואט: תשע לעומס ואחת רזרבית.
          היחידות מסונכרנות דרך לוחות סנכרון ולוחות ראשיים, ומערכת הבקרה מחליטה אילו יחידות פועלות ובאיזה עומס.
        </p>

        <h2>תשתית הדלק: איפה רוב הפרויקטים נופלים</h2>
        <p>
          גנרטור בלי דלק הוא ברזל. חוות גנרטורים מתוכננת בדרך כלל לזמן פעולה מוגדר בעומס מלא, לרוב בין 24 ל־72 שעות,
          ומזה נגזר נפח האחסון. עשר יחידות של 2 מגה־וואט בעומס מלא צורכות אלפי ליטרים של סולר בשעה, ולכן
          מדובר במאות אלפי ליטרים של אחסון באתר.
        </p>
        <h3>מיכלים ראשיים</h3>
        <p>
          האחסון המרכזי נעשה במיכלים תת־קרקעיים בדופן כפולה או במיכלים עיליים בתוך מאצרה. השיקולים דומים לאלה של תחנת דלק:
          מניעת זיהום קרקע, ניטור דליפות, נקודות מילוי נגישות למכליות, ואוורור. ההבדל הוא בקנה המידה ובדרישת הזמינות:
          המילוי חייב להתאפשר גם כשהחווה פועלת.
        </p>
        <h3>מיכלי יום וצנרת הזנה</h3>
        <p>
          ליד כל גנרטור, או בתוך הקונטיינר שלו, יושב מיכל יום קטן שמזין את המנוע ישירות. משאבות העברה ממלאות את מיכלי היום
          מהמיכלים הראשיים דרך צנרת הזנה, בדרך כלל בתצורה יתירה: שתי משאבות ושני קווים, כך שכשל אחד לא משבית את ההזנה.
          הצנרת בדופן כפולה, עם גילוי דליפות, ומתוכננת כך שכל יחידה יכולה לקבל דלק מכל מיכל ראשי.
        </p>
        <h3>איכות הדלק</h3>
        <p>
          סולר שעומד חודשים במיכל סופג מים, מפתח גידולים ביולוגיים ומשקע. גנרטור שמותנע בשעת חירום עם דלק מזוהם
          ייעצר על סתימת מסננים. לכן חוות גנרטורים כוללת מערכת סינון וסחרור (fuel polishing) ותוכנית בדיקות דלק תקופתיות.
        </p>
        <div class="callout">
          <strong>הלקח מהשטח:</strong> את הגנרטורים מספק היצרן עם תיעוד ובדיקות מפעל. תשתית הדלק, לעומת זאת, נבנית באתר:
          בורות, מיכלים, צנרת, חיבורים ובדיקות לחץ. איכות הביצוע של החלק הזה היא מה שמפריד בין גיבוי שעובד על הנייר
          לגיבוי שעובד בשלוש בלילה.
        </div>

        <h2>בקרה, ניטור ובדיקות</h2>
        <p>
          מערכת בקרה מרכזית (SCADA או מערכת ניהול מבנה) עוקבת אחרי מצב כל יחידה, מפלסי הדלק בכל מיכל, טמפרטורות,
          תקלות והתראות דליפה, ומאפשרת הפעלה ובקרה מרחוק. אבל בקרה לא מחליפה בדיקות:
        </p>
        <ul>
          <li><strong>הרצה תקופתית:</strong> הנעת כל יחידה בפרקי זמן קבועים, גם בלי הפסקת חשמל.</li>
          <li><strong>בדיקת עומס (Load bank):</strong> הרצה בעומס מלא מול עומס מלאכותי, כדי לוודא שהיחידות והדלק מחזיקים.</li>
          <li><strong>בדיקת מעבר מלא:</strong> ניתוק יזום מהרשת ומעבר לגנרטורים עם העומס האמיתי של האתר.</li>
        </ul>

        <h2>פליטות, רעש והסביבה</h2>
        <p>
          עשרות מנועי דיזל גדולים הם מקור פליטות ורעש משמעותי, גם אם הם פועלים שעות ספורות בשנה. תכנון החווה מתייחס
          לתקני פליטה של המנועים, לגובה ולמיקום הארובות, למשתיקי קול ולמעטפת אקוסטית, ולמרחק ממבנים רגישים.
          כל אלה משפיעים על עבודות התשתית: בסיסים, תעלות, יסודות לקונטיינרים ולמערכות הקירור.
        </p>

        <h2>מה נדרש מקבלן התשתיות</h2>
        <table>
          <thead>
            <tr><th>תחום</th><th>עבודות עיקריות</th></tr>
          </thead>
          <tbody>
            <tr><td>עבודות עפר ופיתוח</td><td>הכשרת שטח, חפירה לבורות מיכלים ותעלות צנרת, מילוי מבוקר, ניקוז</td></tr>
            <tr><td>בסיסים ומבנים</td><td>בסיסי בטון לקונטיינרים ולמיכלים, מאצרות, מבנה בקרה, גדרות</td></tr>
            <tr><td>מיכלי דלק</td><td>הנחה, עיגון, חיבור, בדיקות אטימות, מערכות מילוי ואוורור</td></tr>
            <tr><td>צנרת הזנה</td><td>צנרת בדופן כפולה, משאבות העברה, מיכלי יום, בדיקות לחץ ותיעוד</td></tr>
            <tr><td>תיאום</td><td>עבודה מול יועץ החשמל, ספק הגנרטורים, יועץ הסביבה והרגולציה</td></tr>
          </tbody>
        </table>

        <h2>שאלות נפוצות</h2>
        <h3>לכמה שעות פעולה מתכננים את אחסון הדלק?</h3>
        <p>
          זה נקבע לפי דרגת הזמינות של האתר, לפי הסכמי אספקת דלק בחירום, ולפי דרישות הלקוח. טווח מקובל הוא 24 עד 72 שעות
          בעומס מלא, כשהאתר מסתמך על אספקה במכליות מעבר לכך.
        </p>
        <h3>מיכלים תת־קרקעיים או עיליים?</h3>
        <p>
          תת־קרקעיים חוסכים שטח ומוגנים יותר מפגיעה ומחום, אבל דורשים חפירה, עיגון וניטור מחמיר. עיליים זולים יותר להתקנה
          ולתחזוקה, אבל דורשים מאצרה, הגנה מפני פגיעה ולעיתים הגנה אקטיבית מאש. הבחירה תלויה בשטח, בקרקע ובדרישות הבטיחות.
        </p>
        <h3>מה ההבדל בין תשתית דלק לחוות שרתים לבין תחנת דלק?</h3>
        <p>
          הטכנולוגיה דומה: מיכלים בדופן כפולה, צנרת עם גילוי דליפות, ניטור. ההבדלים הם בנפחים הגדולים בהרבה,
          בדרישת היתירות בכל מרכיב, ובעובדה שהדלק עומד זמן רב ולא מתחלף כל יום. לכן הניסיון מתחנות דלק רלוונטי מאוד,
          אבל התכנון חייב להתאים לעולם הזמינות של חוות שרתים.
        </p>
      </article>

      <aside class="article-aside">
        <div class="aside-card aside-card--cta">
          <h3>בונים גיבוי לחוות שרתים?</h3>
          <p>אנחנו מבצעים את תשתיות הדלק ואת חיבור גנרטורי החירום: בורות, מיכלים, צנרת, חיבורים ובדיקות.</p>
          <a class="btn btn--whatsapp" href="https://wa.me/972502703674?text=%D7%A9%D7%9C%D7%95%D7%9D%2C%20%D7%94%D7%92%D7%A2%D7%AA%D7%99%20%D7%9E%D7%94%D7%90%D7%AA%D7%A8%20%D7%A9%D7%9C%20%D7%A9.%D7%92%D7%95%D7%98%D7%95%D7%91%D7%A1%D7%A7%D7%99%20%D7%95%D7%90%D7%A9%D7%9E%D7%97%20%D7%9C%D7%A9%D7%99%D7%97%D7%94%20%D7%A2%D7%9C%20%D7%A4%D7%A8%D7%95%D7%99%D7%A7%D7%98." target="_blank" rel="noopener">לשיחה בוואטסאפ</a>
          <a class="btn btn--outline" href="tel:+97286229307">08-622-9307</a>
        </div>
        <div class="aside-card">
          <h3>מאמרים נוספים</h3>
          <ul>
            <li><a href="environment-protection.html">איכות הסביבה בתחנות דלק: התקנים ומה אנחנו עושים</a></li>
            <li><a href="gas-station-construction-process.html">הקמת תחנת דלק: כל השלבים</a></li>
          </ul>
        </div>
        <div class="aside-card">
          <h3>השירותים שלנו</h3>
          <ul>
            <li><a href="../services/data-center.html">תשתיות דלק וגנרטורי חירום לחוות שרתים</a></li>
            <li><a href="../services/fuel-piping.html">עבודות צנרת דלק</a></li>
            <li><a href="../services/earthworks.html">עבודות עפר</a></li>
          </ul>
        </div>
      </aside>
    </div>
  </main>

  <footer class="footer" data-theme="dark">
    <div class="container">
      <div class="footer__mark"><img src="../images/logo.svg" alt="ש.גוטובסקי בע״מ" width="226" height="123" loading="lazy" decoding="async"></div>
      <div class="footer__grid" data-stagger>
        <div class="footer__brand reveal">
          <p>תשתיות דלק מאז 1972. מתחנות דלק ועד חוות שרתים.</p>
        </div>
        <div class="reveal">
          <h2 class="footer__h">תחומי פעילות</h2>
          <ul>
            <li><a href="../services/station-construction.html">הקמת תחנות דלק</a></li>
            <li><a href="../services/station-renovation.html">שיפוץ ושדרוג תחנות</a></li>
            <li><a href="../services/gas-stations.html">תחנות גז</a></li>
            <li><a href="../services/fuel-piping.html">עבודות צנרת דלק</a></li>
            <li><a href="../services/earthworks.html">עבודות עפר ופיתוח</a></li>
            <li><a href="../services/data-center.html">תשתיות דלק לחוות שרתים</a></li>
          </ul>
        </div>
        <div class="reveal">
          <h2 class="footer__h">מאמרים</h2>
          <ul>
            <li><a href="gas-station-construction-process.html">הקמת תחנת דלק – השלבים</a></li>
            <li><a href="environment-protection.html">איכות הסביבה בתחנות דלק</a></li>
            <li><a href="data-center-generator-farm.html">גנרטורי חירום לחוות שרתים</a></li>
          </ul>
        </div>
        <div class="reveal">
          <h2 class="footer__h">דברו איתנו</h2>
          <ul>
            <li>משרד: <a href="tel:+97286229307" class="ltr">08-622-9307</a></li>
            <li>עוזי: <a href="tel:+972502703674" class="ltr">050-270-3674</a></li>
            <li><a href="mailto:Office@gotovski.co.il">Office@gotovski.co.il</a></li>
            <li><a href="../careers.html">דרושים</a></li>
            <li class="footer__addr">המייסדים 67, מושב בניה <a class="waze" href="https://waze.com/ul?q=%D7%94%D7%9E%D7%99%D7%99%D7%A1%D7%93%D7%99%D7%9D%2067%20%D7%9E%D7%95%D7%A9%D7%91%20%D7%91%D7%A0%D7%99%D7%94&navigate=yes" target="_blank" rel="noopener"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 11l19-9-9 19-2-8-8-2z"/></svg>ניווט בוויז</a></li>
            <li class="footer__clock">השעה במשרד: <b data-clock dir="ltr">--:--</b></li>
            <li class="footer__office"><span class="footer__office-dot" data-office-dot aria-hidden="true"></span><span data-office>א׳–ה׳ 8:00–16:00 · ו׳ עד 12:00</span></li>
          </ul>
        </div>
      </div>
      <div class="footer__bottom">
        <span>© <span id="year"></span> ש.גוטובסקי בע״מ. כל הזכויות שמורות. ח.פ. 512635335</span>
        <span class="legal-links"><a href="../accessibility.html">הצהרת נגישות</a><a href="../privacy.html">מדיניות פרטיות</a><a href="../terms.html">תנאי שימוש</a><button type="button" class="legal-links__btn" data-privacy-settings>הגדרות פרטיות</button></span>
      </div>
    </div>
  </footer>

  <aside class="wa-float-wrap" aria-label="וואטסאפ"><a class="wa-float" href="https://wa.me/972502703674?text=%D7%A9%D7%9C%D7%95%D7%9D%2C%20%D7%94%D7%92%D7%A2%D7%AA%D7%99%20%D7%9E%D7%94%D7%90%D7%AA%D7%A8%20%D7%A9%D7%9C%20%D7%A9.%D7%92%D7%95%D7%98%D7%95%D7%91%D7%A1%D7%A7%D7%99%20%D7%95%D7%90%D7%A9%D7%9E%D7%97%20%D7%9C%D7%A9%D7%99%D7%97%D7%94%20%D7%A2%D7%9C%20%D7%A4%D7%A8%D7%95%D7%99%D7%A7%D7%98." target="_blank" rel="noopener" aria-label="שליחת הודעת וואטסאפ">
    <img src="../images/wa-bubble.webp" alt="" width="372" height="415" loading="lazy" decoding="async">
    <span>וואטסאפ</span>
  </a></aside>

  <!-- פס פעולה תחתון (מובייל) -->
  <nav class="mobile-cta" aria-label="יצירת קשר מהירה">
    <a href="tel:+97286229307" class="mobile-cta__call">התקשרו</a>
    <a href="https://wa.me/972502703674?text=%D7%A9%D7%9C%D7%95%D7%9D%2C%20%D7%94%D7%92%D7%A2%D7%AA%D7%99%20%D7%9E%D7%94%D7%90%D7%AA%D7%A8%20%D7%A9%D7%9C%20%D7%A9.%D7%92%D7%95%D7%98%D7%95%D7%91%D7%A1%D7%A7%D7%99%20%D7%95%D7%90%D7%A9%D7%9E%D7%97%20%D7%9C%D7%A9%D7%99%D7%97%D7%94%20%D7%A2%D7%9C%20%D7%A4%D7%A8%D7%95%D7%99%D7%A7%D7%98." target="_blank" rel="noopener" class="mobile-cta__wa" aria-label="וואטסאפ"><img src="../images/wa-bubble.webp" alt="" width="372" height="415" loading="lazy" decoding="async"><span>וואטסאפ</span></a>
  </nav>

  <script src="../js/main.js?v=77" defer></script>
  <script src="../js/a11y.js?v=2" defer></script>
</body>
</html>
