<!DOCTYPE html>

<html dir="ltr" lang="en">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1" name="viewport"/>
<script>document.documentElement.classList.add('js')</script>
<link as="font" crossorigin="" href="../../fonts/heebo-200-700-hebrew.woff2" rel="preload" type="font/woff2"/>
<link as="font" crossorigin="" href="../../fonts/heebo-200-700-latin.woff2" rel="preload" type="font/woff2"/>
<title>Data center emergency generators and fuel | S. Gotovski Ltd.</title>
<meta content="How a data center's backup power is built: N+1 generators, main and day tanks, supply piping and controls, and why the fuel system decides if it works." name="description"/>
<link href="https://gotovski.co.il/en/articles/data-center-generator-farm.html" rel="canonical"/>
<meta content="article" property="og:type"/>
<meta content="en_US" property="og:locale"/>
<meta content="S. Gotovski Ltd." property="og:site_name"/>
<meta content="Data center emergency generators and fuel" property="og:title"/>
<meta content="Generators in N+1 configuration, fuel tanks, feed piping and control: how the backup power of a data center is built." property="og:description"/>
<meta content="https://gotovski.co.il/en/articles/data-center-generator-farm.html" property="og:url"/>
<meta content="https://gotovski.co.il/images/share/en-articles-data-center-generator-farm.jpg" property="og:image"/>
<meta content="1200" property="og:image:width"/>
<meta content="630" property="og:image:height"/>
<meta content="Data center emergency generators and fuel | S. Gotovski Ltd., fuel infrastructure since 1972. Photo: A crane holding a black fuel tank in the air above a fenced pit, the data center building behind" property="og:image:alt"/>
<meta content="https://gotovski.co.il/images/share/en-articles-data-center-generator-farm.jpg" name="twitter:image"/>
<meta content="summary_large_image" name="twitter:card"/>
<link href="../../images/logo.png" rel="icon" type="image/png"/>
<link href="../../css/fonts.css" rel="stylesheet"/>
<link href="../../css/styles.css?v=140" rel="stylesheet"/>
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Article", "headline": "Emergency generators for data centers: N+1 configuration, fuel storage and control", "description": "How the backup power system of a data center is built: generators in N+1 configuration, fuel tanks, feed piping, control, emissions and load testing.", "image": "https://gotovski.co.il/images/data-center-generator-farm.webp", "inLanguage": "en", "author": {"@type": "Organization", "name": "S. Gotovski Ltd."}, "publisher": {"@type": "Organization", "name": "S. Gotovski Ltd.", "logo": {"@type": "ImageObject", "url": "https://gotovski.co.il/images/logo.png"}}, "mainEntityOfPage": "https://gotovski.co.il/en/articles/data-center-generator-farm.html"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://gotovski.co.il/en/"}, {"@type": "ListItem", "position": 2, "name": "Articles", "item": "https://gotovski.co.il/en/#articles"}, {"@type": "ListItem", "position": 3, "name": "Emergency Generators for Data Centers"}]}]}</script>



<link href="https://gotovski.co.il/articles/data-center-generator-farm.html" hreflang="he" rel="alternate"/><link href="https://gotovski.co.il/en/articles/data-center-generator-farm.html" hreflang="en" rel="alternate"/><link href="https://gotovski.co.il/articles/data-center-generator-farm.html" hreflang="x-default" rel="alternate"/></head>
<body data-root="../">

<a class="skip-link" href="#main">Skip to content</a>
<div aria-hidden="true" class="progress"></div>
<header class="header" data-theme="dark">
<div class="navpill">
<a aria-label="S. Gotovski Ltd. – to the home page" class="navpill__logo" href="../index.html"><img alt="S. Gotovski Ltd." height="123" src="../../images/logo.svg" width="226"/></a><a aria-label="עב – עברית" class="navpill__lang" dir="rtl" href="../../articles/data-center-generator-farm.html" lang="he">עב</a>
<button aria-controls="mobile-menu" aria-expanded="false" aria-label="Open menu" class="nav-toggle navpill__btn" type="button"><span class="navpill__txt">Menu</span><span aria-hidden="true" class="nav-toggle__icon"><span class="bars"></span></span></button>
</div>
<nav aria-label="Main navigation" class="hnav">
<ul><li><a href="../index.html#fields">Fields of Work</a></li><li><a href="../services/data-center.html">Data Centers</a></li><li><a href="../projects.html">Projects</a></li><li><a href="../articles.html">Articles</a></li><li><a href="../about.html">About</a></li></ul>
<a aria-label="Office phone 08-622-9307" class="hnav__tel" href="tel:+97286229307"><svg aria-hidden="true" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8" viewbox="0 0 24 24"><path d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1.9.4 1.8.7 2.7a2 2 0 0 1-.5 2.1L8 9.8a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.9.3 1.8.6 2.7.7a2 2 0 0 1 1.7 2z"></path></svg><span class="ltr">08-622-9307</span></a>
</nav>
<a class="navpill navpill--cta" href="../contact.html">Get a Quote <span aria-hidden="true" class="arr"><svg aria-hidden="true" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.8" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a>
</header>
<div class="mobile-menu mm" id="mobile-menu">
<div aria-hidden="true" class="mm__bg"></div>
<div class="mm__in">
<div class="mm__nav">
<ol class="mm__list">
<li><a class="mm__item" data-bg="0" data-cap="The team" data-sub="A family company, second generation at the helm" href="../about.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/about-crew.webp" width="256"/></span><small>01</small><span class="mm__t">About</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a></li>
<li><a class="mm__item" data-bg="1" data-cap="Since 1972" data-sub="From Shmulik to Uzi and Eyal" href="../story.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/about-open.webp" width="256"/></span><small>02</small><span class="mm__t">Our Story</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a></li>
<li class="mm__has-sub"><button aria-controls="mm-sub" aria-expanded="false" class="mm__item" data-bg="2" data-cap="Six Fields of Work" data-sub="From excavation to first fill" type="button"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-station.webp" width="256"/></span><small>03</small><span class="mm__t">Fields of Work</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></button>
<div aria-label="Fields of Work" class="mm__sub" id="mm-sub">
<a data-bg="7" data-cap="Fuel Station Construction" data-sub="From permit to first fill" href="../services/station-construction.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-station.webp" width="256"/></span>Fuel Station Construction</a>
<a data-bg="8" data-cap="Renovation &amp; Upgrades" data-sub="At an operating station, without closing it" href="../services/station-renovation.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-renovation.webp" width="256"/></span>Station Renovation &amp; Upgrades</a>
<a data-bg="9" data-cap="LPG Stations" data-sub="Autogas fueling, from groundwork to safety" href="../services/gas-stations.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-gas.webp" width="256"/></span>LPG Stations</a>
<a data-bg="10" data-cap="Fuel Piping" data-sub="Double-wall, pressure testing and documentation" href="../services/fuel-piping.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-piping.webp" width="256"/></span>Fuel Piping Works</a>
<a data-bg="11" data-cap="Earthworks" data-sub="Excavation, tank pits and paving" href="../services/earthworks.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-earthworks.webp" width="256"/></span>Earthworks &amp; Site Development</a>
<a data-bg="12" data-cap="Data Centers" data-sub="Tanks, feed lines and emergency generators" href="../services/data-center.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/fld-datacenter.webp" width="256"/></span>Fuel Infrastructure for Data Centers<span class="mm__new">New</span></a>
</div>
</li>
<li><a class="mm__item" data-bg="3" data-cap="Projects" data-sub="Fifteen projects from the north to Eilot" href="../projects.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/meta-area.webp" width="256"/></span><small>04</small><span class="mm__t">Projects</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a></li>
<li><a class="mm__item" data-bg="4" data-cap="Gallery" data-sub="Photos from the field" href="../gallery.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/contact-btn-instagram.webp" width="256"/></span><small>05</small><span class="mm__t">Gallery</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a></li>
<li><a aria-current="page" class="mm__item" data-bg="5" data-cap="Articles" data-sub="What to know before you start" href="../articles.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/std-labour.webp" width="256"/></span><small>06</small><span class="mm__t">Articles</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a></li>
<li><a class="mm__item" data-bg="6" data-cap="Contact" data-sub="We get back to you the same business day" href="../contact.html"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/contact-mobile.webp" width="256"/></span><small>07</small><span class="mm__t">Contact</span><span aria-hidden="true" class="mm__arr"><svg fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" viewbox="0 0 24 24"><path d="M19 12H5M12 19l-7-7 7-7"></path></svg></span></a></li>
</ol>
<div class="mm__foot"><span>S. Gotovski Ltd. · Fuel infrastructure since 1972</span><span class="mm__links"><a href="../accessibility.html">Accessibility</a><a href="../privacy.html">Privacy</a><a dir="ltr" href="https://www.instagram.com/gutovskiltd" lang="en" rel="noopener" target="_blank">Instagram</a></span></div>
</div>
<div class="mm__vis">
<div aria-hidden="true" class="mm__cap"><span class="mm__stamp">Rendering</span><b data-mm-cap="">Six Fields of Work</b><span data-mm-sub="">From excavation to first fill</span></div>
<div class="mm__office">
<div class="mm__hd"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/contact-office.webp" width="256"/></span><span class="mm__clock" data-clock="" dir="ltr">--:--</span><span class="mm__greet" data-greet="" hidden=""></span></div>
<div class="footer__office"><span aria-hidden="true" class="footer__office-dot" data-office-dot=""></span><span data-office="">Sun–Thu 8:00–16:00 · Fri until 12:00</span></div>
<div class="mm__row">
<a class="mm__btn mm__btn--cta" href="../contact.html">Get a Quote</a>
<a class="mm__btn" href="tel:+97286229307"><svg aria-hidden="true" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.9" viewbox="0 0 24 24"><path d="M22 16.9v3a2 2 0 0 1-2.2 2 19.8 19.8 0 0 1-8.6-3.1 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.1 4.2 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.7c.1.9.4 1.8.7 2.6a2 2 0 0 1-.5 2.1L8.1 9.7a16 16 0 0 0 6 6l1.3-1.3a2 2 0 0 1 2.1-.4c.8.3 1.7.5 2.6.7a2 2 0 0 1 1.7 2z"></path></svg>Office <span class="ltr">08-622-9307</span></a>
<a class="mm__btn mm__btn--wa" href="https://wa.me/972502703674?text=Hello%2C%20I%20found%20you%20through%20the%20S.%20Gotovski%20website%20and%20would%20like%20to%20talk%20about%20a%20project." rel="noopener" target="_blank"><span class="mm__ic"><img alt="" decoding="async" height="320" loading="lazy" src="../../images/contact-btn-whatsapp.webp" width="320"/></span>WhatsApp</a>
<a class="mm__btn" href="mailto:Office@gotovski.co.il"><span class="mm__ic"><img alt="" decoding="async" height="256" loading="lazy" src="../../images/contact-btn-mail.webp" width="256"/></span><span dir="ltr">Office@gotovski.co.il</span></a>
</div>
</div>
</div>
</div>
</div>
<main id="main">
<section class="article-hero hero-split">
<div class="container">
<figure class="hero-fig"><img alt="" decoding="async" fetchpriority="high" height="540" sizes="(max-width: 900px) 92vw, 520px" src="../../images/hartuv-video-poster.webp" srcset="../../images/hartuv-video-poster-480.webp 480w, ../../images/hartuv-video-poster.webp 960w" width="960"/><figcaption>Site photo: lifting a fuel tank over the pit, the data center building behind</figcaption></figure>
<ol aria-label="Breadcrumbs" class="crumbs">
<li><a href="../index.html">Home</a></li>
<li><a href="../articles.html">Articles</a></li>
<li>Emergency Generators for Data Centers</li>
</ol>
<h1>Emergency generators for data centers: N+1 configuration, fuel storage and control</h1>
<p class="article-hero__meta">Professional guide · about 7 minutes</p>
</div>
</section>
<div class="container article-layout">
<article class="article-body">
<img alt="Design rendering of an emergency generator array for a data center: containerized generator units, fuel tanks and a control building" height="899" sizes="(max-width: 900px) 90vw, 100vw" src="../../images/data-center-generator-farm.webp" srcset="../../images/data-center-generator-farm-480.webp 480w, ../../images/data-center-generator-farm-960.webp 960w, ../../images/data-center-generator-farm.webp 1600w" width="1600"/>
<p>
          A data center is measured by availability. A power outage of a few minutes can cost its customers more than the entire backup infrastructure, so every serious data center keeps a generator farm capable of carrying the whole site for hours to days. In this article we explain how such a system is built, what an N+1 configuration means, and why it is usually the fuel infrastructure, not the generator itself, that decides whether the backup will work when needed.
        </p>
<h2>What happens the moment the power fails</h2>
<p>
          When grid power is cut, the uninterruptible power supply (UPS) systems carry the load on batteries for seconds to minutes. In that time the generators start, reach stable speed and voltage, and the automatic transfer switch (ATS) moves the load onto them. The whole process should complete within seconds. From there the generators carry the site until the grid returns, or until the fuel runs out.
        </p>
<h2>N+1 configuration: redundancy that allows maintenance</h2>
<p>
          The letter N stands for the number of generators needed to carry the site's full load. An <strong>N+1</strong> configuration means one generator more than required, so that even when one unit is down for maintenance or fails, the farm still delivers full power. Data centers at higher availability tiers work in even stricter configurations, such as 2N (two complete, separate systems).
        </p>
<p>
          For example, a site that draws 18 MW can be built from ten 2 MW units: nine for the load and one in reserve. The units are synchronized through synchronizing panels and main switchboards, and the control system decides which units run and at what load.
        </p>
<h2>The fuel infrastructure: where most projects fail</h2>
<p>
          A generator without fuel is scrap iron. A generator farm is usually designed for a defined run time at full load, typically between 24 and 72 hours, and the storage volume follows from that. Ten 2 MW units at full load burn thousands of liters of diesel per hour, so we are talking about hundreds of thousands of liters of on-site storage.
        </p>
<h3>Main tanks</h3>
<p>
          Main storage is in double-wall underground tanks or in above-ground tanks inside a containment bund. The considerations are similar to a fuel station: preventing soil contamination, leak monitoring, fill points accessible to tankers, and venting. The difference is in scale and in the availability requirement: filling must be possible while the farm is running.
        </p>
<h3>Day tanks and feed piping</h3>
<p>
          Next to each generator, or inside its container, sits a small day tank that feeds the engine directly. Transfer pumps fill the day tanks from the main tanks through feed piping, usually in a redundant configuration: two pumps and two lines, so that a single failure does not cut off the feed. The piping is double-wall, with leak detection, and designed so that every unit can receive fuel from any main tank.
        </p>
<h3>Fuel quality</h3>
<p>
          Diesel that sits in a tank for months absorbs water, grows microbial contamination and forms sediment. A generator started in an emergency on contaminated fuel will stall on clogged filters. So a generator farm includes a fuel polishing (filtration and circulation) system and a schedule of periodic fuel tests.
        </p>
<div class="callout">
<strong>The lesson from the field:</strong> The generators arrive from the manufacturer with documentation and factory tests. The fuel infrastructure, by contrast, is built on site: pits, tanks, piping, connections and pressure tests. The quality of that work is what separates a backup that works on paper from one that works at three in the morning.
        </div>
<h2>Control, monitoring and testing</h2>
<p>
          A central control system (SCADA or a building management system) tracks the status of every unit, the fuel levels in every tank, temperatures, faults and leak alarms, and allows remote operation and control. But control does not replace testing:
        </p>
<ul>
<li><strong>Periodic exercising:</strong> Starting every unit at fixed intervals, even without a power outage.</li>
<li><strong>Load bank test:</strong> Running at full load against an artificial load, to verify that the units and the fuel hold up.</li>
<li><strong>Full transfer test:</strong> A deliberate disconnection from the grid and transfer to the generators with the site's real load.</li>
</ul>
<h2>Emissions, noise and the environment</h2>
<p>
          Dozens of large diesel engines are a significant source of emissions and noise, even if they run only a few hours a year. The farm's design addresses the engines' emission standards, the height and location of the exhaust stacks, silencers and acoustic enclosures, and the distance from sensitive buildings. All of these affect the infrastructure work: bases, trenches, foundations for the containers and the cooling systems.
        </p>
<h2>What is required of the infrastructure contractor</h2>
<table>
<thead>
<tr><th>Field</th><th>Main works</th></tr>
</thead>
<tbody>
<tr><td>Earthworks &amp; Site Development</td><td>Site preparation, excavation for tank pits and pipe trenches, controlled backfill, drainage</td></tr>
<tr><td>Bases and structures</td><td>Concrete bases for containers and tanks, containment bunds, control building, fencing</td></tr>
<tr><td>Fuel tanks</td><td>Setting, anchoring, connection, tightness tests, fill and vent systems</td></tr>
<tr><td>Feed lines</td><td>Double-wall piping, transfer pumps, day tanks, pressure tests and documentation</td></tr>
<tr><td>Coordination</td><td>Working with the electrical consultant, the generator supplier, the environmental consultant and the regulators</td></tr>
</tbody>
</table>
<h2>FAQ</h2>
<h3>How many hours of operation is the fuel storage designed for?</h3>
<p>
          It is set by the site's availability tier, by the emergency fuel supply agreements, and by the client's requirements. A common range is 24 to 72 hours at full load, with the site relying on tanker deliveries beyond that.
        </p>
<h3>Underground or above-ground tanks?</h3>
<p>
          Underground tanks save space and are better protected from impact and heat, but they require excavation, anchoring and stricter monitoring. Above-ground tanks are cheaper to install and maintain, but require a containment bund, impact protection and sometimes active fire protection. The choice depends on the site, the soil and the safety requirements.
        </p>
<h3>What is the difference between fuel infrastructure for a data center and a fuel station?</h3>
<p>
          The technology is similar: double-wall tanks, piping with leak detection, monitoring. The differences are the far larger volumes, the redundancy required in every component, and the fact that the fuel sits for a long time rather than turning over every day. So fuel station experience is highly relevant, but the design has to fit the availability world of data centers.
        </p>
</article>
<aside class="article-aside">
<div class="aside-card aside-card--cta">
<h3>Building backup for a data center?</h3>
<p>We build the fuel infrastructure and connect the emergency generators: pits, tanks, piping, connections and testing.</p>
<a class="btn btn--whatsapp" href="https://wa.me/972502703674?text=Hello%2C%20I%20found%20you%20through%20the%20S.%20Gotovski%20website%20and%20would%20like%20to%20talk%20about%20a%20project." rel="noopener" target="_blank">Chat on WhatsApp</a>
<a class="btn btn--outline" href="tel:+97286229307">08-622-9307</a>
</div>
<div class="aside-card">
<h3>More articles</h3>
<ul>
<li><a href="environment-protection.html">Environmental protection at fuel stations: the standards and what we do</a></li>
<li><a href="gas-station-construction-process.html">Building a fuel station: every stage</a></li>
</ul>
</div>
<div class="aside-card">
<h3>Our services</h3>
<ul>
<li><a href="../services/data-center.html">Fuel infrastructure and emergency generators for data centers</a></li>
<li><a href="../services/fuel-piping.html">Fuel Piping Works</a></li>
<li><a href="../services/earthworks.html">Earthworks</a></li>
</ul>
</div>
</aside>
</div>
</main>
<footer class="footer" data-theme="dark">
<div class="container">
<div class="footer__mark"><img alt="S. Gotovski Ltd." decoding="async" height="123" loading="lazy" src="../../images/logo.svg" width="226"/></div>
<div class="footer__grid" data-stagger="">
<div class="footer__brand reveal">
<p>Fuel infrastructure since 1972. From fuel stations to data centers.</p>
</div>
<div class="reveal">
<h2 class="footer__h">Fields of Work</h2>
<ul>
<li><a href="../services/station-construction.html">Fuel Station Construction</a></li>
<li><a href="../services/station-renovation.html">Station Renovation &amp; Upgrades</a></li>
<li><a href="../services/gas-stations.html">LPG Stations</a></li>
<li><a href="../services/fuel-piping.html">Fuel Piping Works</a></li>
<li><a href="../services/earthworks.html">Earthworks &amp; Site Development</a></li>
<li><a href="../services/data-center.html">Fuel Infrastructure for Data Centers</a></li>
</ul>
</div>
<div class="reveal">
<h2 class="footer__h">Articles</h2>
<ul>
<li><a href="gas-station-construction-process.html">Building a Fuel Station – The Stages</a></li>
<li><a href="environment-protection.html">Environmental Protection at Fuel Stations</a></li>
<li><a href="data-center-generator-farm.html">Emergency Generators for Data Centers</a></li>
</ul>
</div>
<div class="reveal">
<h2 class="footer__h">Talk to Us</h2>
<ul>
<li>Office: <a class="ltr" href="tel:+97286229307">08-622-9307</a></li>
<li>Uzi: <a class="ltr" href="tel:+972502703674">050-270-3674</a></li>
<li><a href="mailto:Office@gotovski.co.il">Office@gotovski.co.il</a></li>
<li><a href="../careers.html">Careers</a></li>
<li class="footer__addr">67 HaMeyasdim St., Moshav Bnaya <a class="waze" href="https://waze.com/ul?q=%D7%94%D7%9E%D7%99%D7%99%D7%A1%D7%93%D7%99%D7%9D%2067%20%D7%9E%D7%95%D7%A9%D7%91%20%D7%91%D7%A0%D7%99%D7%94&amp;navigate=yes" rel="noopener" target="_blank"><svg aria-hidden="true" fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.9" viewbox="0 0 24 24"><path d="M3 11l19-9-9 19-2-8-8-2z"></path></svg>Navigate with Waze</a></li>
<li class="footer__clock">Office time: <b data-clock="" dir="ltr">--:--</b></li>
<li class="footer__office"><span aria-hidden="true" class="footer__office-dot" data-office-dot=""></span><span data-office="">Sun–Thu 8:00–16:00 · Fri until 12:00</span></li>
</ul>
</div>
</div>
<div class="footer__bottom">
<span>© <span id="year"></span> S. Gotovski Ltd. All rights reserved. Company no. 512635335</span>
<span class="legal-links"><a href="../accessibility.html">Accessibility Statement</a><a href="../privacy.html">Privacy Policy</a><a href="../terms.html">Terms of Use</a><button class="legal-links__btn" data-privacy-settings="" type="button">Privacy Settings</button></span>
</div>
</div>
</footer>
<aside aria-label="WhatsApp" class="wa-float-wrap"><a aria-label="Send a WhatsApp message" class="wa-float" href="https://wa.me/972502703674?text=Hello%2C%20I%20found%20you%20through%20the%20S.%20Gotovski%20website%20and%20would%20like%20to%20talk%20about%20a%20project." rel="noopener" target="_blank">
<img alt="" decoding="async" height="415" loading="lazy" src="../../images/wa-bubble.webp" width="372"/>
<span>WhatsApp</span>
</a></aside>

<nav aria-label="Quick contact" class="mobile-cta">
<a class="mobile-cta__call" href="tel:+97286229307">Call</a>
<a aria-label="WhatsApp" class="mobile-cta__wa" href="https://wa.me/972502703674?text=Hello%2C%20I%20found%20you%20through%20the%20S.%20Gotovski%20website%20and%20would%20like%20to%20talk%20about%20a%20project." rel="noopener" target="_blank"><img alt="" decoding="async" height="415" loading="lazy" src="../../images/wa-bubble.webp" width="372"/><span>WhatsApp</span></a>
</nav>
<script defer="" src="../../js/main.js?v=77"></script>
<script defer="" src="../../js/a11y.js?v=2"></script>
</body>
</html>
